<?xml version="1.0" encoding="utf-8"?>
<!DOCTYPE html PUBLIC "-//W3C//DTD XHTML+RDFa 1.0//EN" "http://www.w3.org/MarkUp/DTD/xhtml-rdfa-1.dtd"><html version="XHTML+RDFa 1.0" prefix="rdf:http://www.w3.org/1999/02/22-rdf-syntax-ns#&#xA;                rdfs:http://www.w3.org/2000/01/rdf-schema#&#xA;                dc:http://purl.org/dc/elements/1.1/ &#xA;                crex-pi:http://www.c-rex.net/ontology/ns/ &#xA;                dcterms:http://purl.org/dc/terms/&#xA;                tekom-package:http://www.tekom.de/package#&#xA;                tekom-document:http://www.tekom.de/document#&#xA;                crex-pi-image:http://www.c-rex.net/ontology/ns/image/&#xA;                foaf:http://xmlns.com/foaf/0.1/"><head><meta http-equiv="Content-Type" content="text/html; charset=utf-8" /><meta charset="utf-8" /><meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta http-equiv="X-UA-Compatible" content="IE=edge" /><title>ServiceManual</title><link href="/Content/plugins/footable/footable.core.css" rel="stylesheet" /><link href="/Scripts/plugins/jquery-ui/jquery-ui.css" rel="stylesheet" type="text/css" /><link href="/fonts/font-awesome/css/font-awesome.css" rel="stylesheet" /><link href="/Content/bootstrap.min.css" rel="stylesheet" /><link href="/Content/animate.css" rel="stylesheet" /><link href="/Content/style.css" rel="stylesheet" /><link href="/fonts/font-awesome/css/font-awesome.min.css" rel="stylesheet" /></head><body id="ID0EC" about="#" typeof="tekom-document:unit"><div class="map"><div class="row"><div class="col-lg-12"><div class="ibox float-e-margins"><div class="ibox-title"><h3><h1 property="dc:title">ServiceManual</h1></h3></div><div class="ibox-content"><div class="topicref"><body id="ID1EA" about="#" typeof="tekom-document:unit"><div class="concept"><div class="row"><div class="col-lg-12"><div class="ibox float-e-margins"><div class="ibox-title"><h3><h1 property="dc:title" id="ID0EF"><a name="ID0EF"><!----></a>Allgemeine Sicherheitshinweise</h1></h3></div><div class="ibox-content"><div class="body conbody "><div class="section section"><h3 id="ID0EGG"><a name="ID0EGG"><!----></a>Beachten Sie beim Umgang mit dem Gerät die folgenden Sicherheitshinweise.</h3><div class="table Table Grid"><table width="100%" data-column-count="2"><colgroup><col width="15.857974654640941*" /><col width="84.14202534535906*" /></colgroup><tbody class="tbody "><tr class="row "><td class="entry " rowspan="3"><div class="fig "><img class="image " width="68.99485564304461px" height="60.47244094488189px" src="../../../images/media/Warnsymbol.wmf" id="img_ID0EOB"><a name="img_ID0EOB"><!----></a></img></div></td><td class="entry "><p class="p Warnung" id="ID0EOCAC"><a name="ID0EOCAC"><!----></a><img class="image " width="25.87496062992126px" height="22.67716535433071px" src="../../../images/media/Warnsymbol.wmf" id="img_ID0E3B"><a name="img_ID0E3B"><!----></a></img> Warnung!</p></td></tr><tr class="row "><td class="entry "><p class="p S_Ursache" id="ID0EXFAC"><a name="ID0EXFAC"><!----></a>Stromschlag-Gefahr</p></td></tr><tr class="row "><td class="entry "><p class="p S_Abhilfe" id="ID0EFHAC"><a name="ID0EFHAC"><!----></a>Schützen Sie das Gerät vor Feuchtigkeit und Niederschlag!</p><p class="p S_Abhilfe" id="ID0ETHAC"><a name="ID0ETHAC"><!----></a>Nehmen Sie am Gerät nur Veränderungen vor, die ausdrücklich in der Bedienungsanleitung beschrieben sind!</p></td></tr></tbody></table></div><div class="table Table Grid"><table width="100%" data-column-count="2"><colgroup><col width="15.857974654640941*" /><col width="84.14202534535906*" /></colgroup><tbody class="tbody "><tr class="row "><td class="entry " rowspan="3"><div class="fig "><img class="image " width="69.00041994750656px" height="60.47244094488189px" src="../../../images/media/Warnsymbol.wmf" id="img_ID0ENG"><a name="img_ID0ENG"><!----></a></img></div></td><td class="entry "><p class="p Vorsicht" id="ID0E3HAE"><a name="ID0E3HAE"><!----></a><img class="image " width="25.87496062992126px" height="22.67716535433071px" src="../../../images/media/Warnsymbol.wmf" id="img_ID0E4G"><a name="img_ID0E4G"><!----></a></img> Vorsicht!</p></td></tr><tr class="row "><td class="entry "><p class="p S_Ursache" id="ID0EULAE"><a name="ID0EULAE"><!----></a>Verletzungsgefahr durch Umfallen</p></td></tr><tr class="row "><td class="entry "><p class="p S_Abhilfe" id="ID0EONAE"><a name="ID0EONAE"><!----></a>Stellen Sie das Gerät nur auf ebene Flächen, um Verletzungen an Personen und Haustieren sowie Schäden an Gegenständen zu vermeiden!</p><p class="p S_Abhilfe" id="ID0EBOAE"><a name="ID0EBOAE"><!----></a>Halten Sie Kleinkinder und Haustiere von dem Gerät fern!</p></td></tr></tbody></table></div><div class="table Table Grid"><table width="100%" data-column-count="2"><colgroup><col width="15.857974654640941*" /><col width="84.14202534535906*" /></colgroup><tbody class="tbody "><tr class="row "><td class="entry " rowspan="3"><div class="fig "><img class="image " width="60.47244094488189px" height="60.47244094488189px" src="../../../images/media/Warnsymbol.wmf" id="img_ID0EEBAC"><a name="img_ID0EEBAC"><!----></a></img></div></td><td class="entry "><p class="p Hinweis" id="ID0ENUAE"><a name="ID0ENUAE"><!----></a>Hinweis</p></td></tr><tr class="row "><td class="entry "><p class="p S_Ursache" id="ID0E2VAE"><a name="ID0E2VAE"><!----></a>Transportschäden</p></td></tr><tr class="row "><td class="entry "><p class="p S_Abhilfe" id="ID0EEXAE"><a name="ID0EEXAE"><!----></a>Verwenden Sie für den Transport über große Distanzen die vollständige mitgelieferte Verpackung, um Transportschäden am Gerät zu vermeiden!</p></td></tr></tbody></table></div></div></div></div></div></div></div></div></body></div><div class="topicref"><body id="ID2EA" about="#" typeof="tekom-document:unit"><div class="concept"><div class="row"><div class="col-lg-12"><div class="ibox float-e-margins"><div class="ibox-title"><h3><h1 property="dc:title" id="ID0EF"><a name="ID0EF"><!----></a>Produktbeschreibung</h1></h3></div><div class="ibox-content" /></div></div></div></div></body><div class="topicref"><body id="ID3EA" about="#" typeof="tekom-document:unit"><div class="concept"><div class="row"><div class="col-lg-12"><div class="ibox float-e-margins"><div class="ibox-title"><h3><h1 property="dc:title" id="ID0EF"><a name="ID0EF"><!----></a>Bestimmungsgemäße Verwendung</h1></h3></div><div class="ibox-content"><div class="body conbody "><div class="section section"><p class="p Fließtext" id="ID0EQF"><a name="ID0EQF"><!----></a>Nutzen Sie das Gerät nur für die bestimmungsgemäße Verwendung und unter Beachtung der Sicherheitsvorkehrungen, welche in der Bedienungsanleitung beschrieben sind, um Gefährdungen für Personen und Schäden an Gegenständen zu vermeiden.</p><p class="p Fließtext" id="ID0ETG"><a name="ID0ETG"><!----></a>Die bestimmungsgemäße Verwendung umfasst:</p><ul class="ul "><li class="li "><p class="p List Paragraph" id="ID0EHH"><a name="ID0EHH"><!----></a>Belüften von Privat- und Büroräumen oder -raumabschnitten.</p></li></ul><ul class="ul "><li class="li "><p class="p List Paragraph" id="ID0EKCAC"><a name="ID0EKCAC"><!----></a>Das Gerät darf nur bei Temperaturen zwischen -10°C und +40°C betrieben werden.</p></li><li class="li "><p class="p List Paragraph" id="ID0EYCAC"><a name="ID0EYCAC"><!----></a>Das Gerät darf nur bei Temperaturen zwischen +5°C und +40°C gelagert werden.</p></li><li class="li "><p class="p List Paragraph" id="ID0ERDAC"><a name="ID0ERDAC"><!----></a>Für den Transport innerhalb von Räumen muss die Tragevorrichtung am Gerät verwendet werden.</p></li><li class="li "><p class="p List Paragraph" id="ID0EIEAC"><a name="ID0EIEAC"><!----></a>Während des Betriebs muss das Gerät auf seinem Standfuß stehen.</p></li></ul></div></div></div></div></div></div></div></body></div><div class="topicref"><body id="ID4EA" about="#" typeof="tekom-document:unit"><div class="concept"><div class="row"><div class="col-lg-12"><div class="ibox float-e-margins"><div class="ibox-title"><h3><h1 property="dc:title" id="ID0EF"><a name="ID0EF"><!----></a>Vorhersehbarer Fehlgebrauch</h1></h3></div><div class="ibox-content"><div class="body conbody "><div class="section section"><p class="p " id="ID0EQF"><a name="ID0EQF"><!----></a>Beachten Sie nachfolgende Hinweise, um einen vorhersehbaren Fehlgebrauch zu vermeiden:</p><ul class="ul "><li class="li "><p class="p List Paragraph" id="ID0E6F"><a name="ID0E6F"><!----></a>Stellen Sie das Gerät zum Belüften feuchter Kleidungsstücke in einem Mindestabstand von 2 Metern auf und sichern Sie die Kleidungsstücke mit Klammern.</p></li><li class="li "><p class="p List Paragraph" id="ID0ENG"><a name="ID0ENG"><!----></a>Sichern Sie das Gerät bei Transport in anderen Behältnissen als der Originalverpackung gegen Umfallen und Stoßschäden.</p></li><li class="li "><p class="p List Paragraph" id="ID0ECH"><a name="ID0ECH"><!----></a>Nehmen Sie keine baulichen Veränderungen am Gerät vor, welche nicht in der Bedienungsanleitung beschrieben sind.</p></li><li class="li "><p class="p List Paragraph" id="ID0EQH"><a name="ID0EQH"><!----></a>Belasten Sie das Gerät nicht mit anderen Gegenständen.</p></li><li class="li "><p class="p List Paragraph" id="ID0EDAAC"><a name="ID0EDAAC"><!----></a>Stecken Sie keine Gegenstände oder Körperteile durch das Schutzgitter, während das Gerät mit dem Stromnetz verbunden ist.</p></li><li class="li "><p class="p List Paragraph" id="ID0EGBAC"><a name="ID0EGBAC"><!----></a>Verwenden Sie das Gerät nur bei einer Luftfeuchtigkeit von höchstens 65%.</p></li></ul></div></div></div></div></div></div></div></body></div><div class="topicref"><body id="ID5EA" about="#" typeof="tekom-document:unit"><div class="concept"><div class="row"><div class="col-lg-12"><div class="ibox float-e-margins"><div class="ibox-title"><h3><h1 property="dc:title" id="ID0EF"><a name="ID0EF"><!----></a>Technische Daten</h1></h3></div><div class="ibox-content"><div class="body conbody "><div class="section section"><div class="table Table Grid"><table width="100%" data-column-count="2"><colgroup><col width="37.301587301587304*" /><col width="62.698412698412696*" /></colgroup><tbody class="tbody "><tr class="row "><td class="entry "><p class="p Tabellenüberschrift" id="ID0ESAAC"><a name="ID0ESAAC"><!----></a><strong class="ph b ">Produkt</strong></p></td><td class="entry "><p class="p Tabellentext" id="ID0ECBAC"><a name="ID0ECBAC"><!----></a></p></td></tr><tr class="row "><td class="entry "><p class="p Tabellentext-Attribut" id="ID0EVBAC"><a name="ID0EVBAC"><!----></a>Modell:</p></td><td class="entry "><p class="p Tabellentext" id="prod_id_techdataID0EPBGDA"><a name="prod_id_techdataID0EPBGDA"><!----></a>X5-D</p></td></tr><tr class="row "><td class="entry "><p class="p Tabellentext-Attribut" id="ID0EKDAC"><a name="ID0EKDAC"><!----></a>Seriennummer:</p></td><td class="entry "><p class="p Tabellentext" id="prod_id_techdataID0EOBGDA"><a name="prod_id_techdataID0EOBGDA"><!----></a>222</p></td></tr><tr class="row "><td class="entry "><p class="p Tabellenüberschrift" id="ID0E6EAC"><a name="ID0E6EAC"><!----></a><strong class="ph b ">Abmaße</strong></p></td><td class="entry "><p class="p Tabellentext" id="ID0ETFAC"><a name="ID0ETFAC"><!----></a></p></td></tr><tr class="row "><td class="entry "><p class="p Tabellentext-Attribut" id="ID0EGGAC"><a name="ID0EGGAC"><!----></a>Höhe:</p></td><td class="entry "><p class="p Tabellentext" id="prod_id_techdataID0ENBGDA"><a name="prod_id_techdataID0ENBGDA"><!----></a>100-160 cm</p></td></tr><tr class="row "><td class="entry "><p class="p Tabellentext-Attribut" id="ID0EDIAC"><a name="ID0EDIAC"><!----></a>Standfuß-Durchmesser:</p></td><td class="entry "><p class="p Tabellentext" id="prod_id_techdataID0EMBGDA"><a name="prod_id_techdataID0EMBGDA"><!----></a>70 cm</p></td></tr><tr class="row "><td class="entry "><p class="p Tabellentext-Attribut" id="ID0EIKAC"><a name="ID0EIKAC"><!----></a>Rotordurchmesser:</p></td><td class="entry "><p class="p Tabellentext" id="prod_id_techdataID0ELBGDA"><a name="prod_id_techdataID0ELBGDA"><!----></a>60 cm</p></td></tr><tr class="row "><td class="entry "><p class="p Tabellentext-Attribut" id="ID0EFMAC"><a name="ID0EFMAC"><!----></a>Gewicht:</p></td><td class="entry "><p class="p Tabellentext" id="prod_id_techdataID0EKBGDA"><a name="prod_id_techdataID0EKBGDA"><!----></a>4.5999999999999996 kg</p></td></tr><tr class="row "><td class="entry "><p class="p Tabellenüberschrift" id="ID0EBOAC"><a name="ID0EBOAC"><!----></a><strong class="ph b ">Leistung</strong></p></td><td class="entry "><p class="p Tabellentext" id="ID0EROAC"><a name="ID0EROAC"><!----></a></p></td></tr><tr class="row "><td class="entry "><p class="p Tabellentext-Attribut" id="ID0EEPAC"><a name="ID0EEPAC"><!----></a>Nennspannung:</p></td><td class="entry "><p class="p Tabellentext" id="prod_id_techdataID0EJBGDA"><a name="prod_id_techdataID0EJBGDA"><!----></a>230 Volt</p></td></tr><tr class="row "><td class="entry "><p class="p Tabellentext-Attribut" id="ID0EWBAE"><a name="ID0EWBAE"><!----></a>Leistungsaufnahme:</p></td><td class="entry "><p class="p Tabellentext" id="prod_id_techdataID0EIBGDA"><a name="prod_id_techdataID0EIBGDA"><!----></a>50 Watt</p></td></tr><tr class="row "><td class="entry "><p class="p Tabellentext-Attribut" id="ID0E1DAE"><a name="ID0E1DAE"><!----></a>Volumenstrom:</p></td><td class="entry "><p class="p Tabellentext" id="prod_id_techdataID0EHBGDA"><a name="prod_id_techdataID0EHBGDA"><!----></a>900-4800 m³ pro Stunde</p></td></tr><tr class="row "><td class="entry "><p class="p Tabellenüberschrift" id="ID0EWFAE"><a name="ID0EWFAE"><!----></a><strong class="ph b ">Funktionen</strong></p></td><td class="entry "><p class="p Tabellentext" id="ID0EJGAE"><a name="ID0EJGAE"><!----></a></p></td></tr><tr class="row "><td class="entry "><p class="p Tabellentext-Attribut" id="ID0E3GAE"><a name="ID0E3GAE"><!----></a>Geschwindigkeits-steuerung:</p></td><td class="entry "><p class="p Tabellentext" id="prod_id_techdataID0EGBGDA"><a name="prod_id_techdataID0EGBGDA"><!----></a>5 Stufen</p></td></tr><tr class="row "><td class="entry "><p class="p Tabellentext-Attribut" id="ID0E5IAE"><a name="ID0E5IAE"><!----></a>Schwenkfunktion:</p></td><td class="entry "><p class="p Tabellentext" id="ID0EOJAE"><a name="ID0EOJAE"><!----></a>Ja</p></td></tr><tr class="row "><td class="entry "><p class="p Tabellentext-Attribut" id="ID0EDKAE"><a name="ID0EDKAE"><!----></a>Höhenverstellbar:</p></td><td class="entry "><p class="p Tabellentext" id="prod_id_techdataID0EEBGDA"><a name="prod_id_techdataID0EEBGDA"><!----></a>Ja</p></td></tr><tr class="row "><td class="entry "><p class="p Tabellentext-Attribut" id="ID0EYLAE"><a name="ID0EYLAE"><!----></a>Heizfunktion:</p></td><td class="entry "><p class="p Tabellentext" id="prod_id_techdataID0EDBGDA"><a name="prod_id_techdataID0EDBGDA"><!----></a>Nein</p></td></tr><tr class="row "><td class="entry "><p class="p Tabellentext-Attribut" id="ID0EUNAE"><a name="ID0EUNAE"><!----></a>Heizsteuerung:</p></td><td class="entry "><p class="p Tabellentext" id="prod_id_techdataID0ECBGDA"><a name="prod_id_techdataID0ECBGDA"><!----></a>-</p></td></tr><tr class="row "><td class="entry "><p class="p Tabellentext-Attribut" id="ID0EWPAE"><a name="ID0EWPAE"><!----></a>Neigungswinkel:</p></td><td class="entry "><p class="p Tabellentext" id="ID0EGQAE"><a name="ID0EGQAE"><!----></a>-15° / +35°</p></td></tr><tr class="row "><td class="entry "><p class="p Tabellenüberschrift" id="ID0E2QAE"><a name="ID0E2QAE"><!----></a><strong class="ph b ">Sicherheit</strong></p></td><td class="entry "><p class="p Tabellentext" id="ID0ELRAE"><a name="ID0ELRAE"><!----></a></p></td></tr><tr class="row "><td class="entry "><p class="p Tabellentext-Attribut" id="ID0E5RAE"><a name="ID0E5RAE"><!----></a>Schutzklasse:</p></td><td class="entry "><p class="p Tabellentext" id="ID0ERSAE"><a name="ID0ERSAE"><!----></a>II</p></td></tr></tbody></table></div></div></div></div></div></div></div></div></body></div></div><div class="topicref"><body id="ID6EA" about="#" typeof="tekom-document:unit"><div class="concept"><div class="row"><div class="col-lg-12"><div class="ibox float-e-margins"><div class="ibox-title"><h3><h1 property="dc:title" id="ID0EF"><a name="ID0EF"><!----></a>Montage</h1></h3></div><div class="ibox-content" /></div></div></div></div></body><div class="topicref"><body id="ID7EA" about="#" typeof="tekom-document:unit"><div class="task"><div class="row"><div class="col-lg-12"><div class="ibox float-e-margins"><div class="ibox-title"><h3><h1 property="dc:title" id="ID0EF"><a name="ID0EF"><!----></a>Rotor montieren</h1></h3></div><div class="ibox-content"><div class="body taskbody "><div class="section context"><p class="p heading 3" id="ID0EEG"><a name="ID0EEG"><!----></a>Sicherheitshinweise</p><div class="note hazardstatement caution " id="ID0EUBAC"><a name="ID0EUBAC"><!----></a><div class="cautiontitle">CAUTION:</div><ul class="ul messagepanel " id="mp_ID0EUBAC"><a name="mp_ID0EUBAC"><!----></a><li class="li typeofhazard ">Kleinkinder oder Haustiere können Kleinteile verschlucken</li><li class="li howtoavoid S_Abhilfe" id="ID0EOIAC"><a name="ID0EOIAC"><!----></a>Halten Sie Kleinkinder und Haustiere vom Ort der Montage des Geräts fern, um das Verschlucken von Kleinteilen wie Schrauben zu vermeiden!</li></ul></div></div><ol class="ol steps Table Grid"><div class="section stepsection"><div class="fig "><div class="caption figcap caption">Schutzgitter-Rückseite montieren</div><img class="image " width="215.43307086614175px" height="205.60629921259843px" src="../../../images/media/Tisch_1_Schutzgitter_R_ckseite_Num.png" id="img_ID0EZD"><a name="img_ID0EZD"><!----></a></img></div></div><li class="li step "><div class="p cmd ">Schieben Sie die Schutzgitter-Rückseite 1 auf den Antrieb 2, wie in  zu sehen.</div></li><li class="li step "><div class="p cmd ">Befestigen Sie nun die Schutzgitter-Rückseite mit der  Befestigungsmutter 3, indem Sie sie mit einem Kreuzschlitz-Schraubenzieher handfest anziehen.</div><div class="itemgroup stepresult "><p class="p Resultat" id="ID0EYAAE"><a name="ID0EYAAE"><!----></a>Die Schutzgitterrückseite ist nun montiert.</p></div></li><div class="section stepsection"><div class="fig "><div class="caption figcap caption">Rotor montieren</div><img class="image " width="253.22834645669292px" height="224.1259842519685px" src="../../../images/media/Tisch_2_Rotor_Num.png" id="img_ID0ELF"><a name="img_ID0ELF"><!----></a></img></div></div><li class="li step "><div class="p cmd ">Schieben Sie die Befestigungsschraube 4 durch den Rotor 5.</div></li><li class="li step "><div class="p cmd ">Schieben Sie nun die Befestigungsschraube 4 durch die Befestigungsschraube 3 und ziehen Sie sie mit einem Kreuzschlitz-Schraubenzieher handfest an.</div><div class="itemgroup stepresult "><p class="p Resultat" id="ID0EXHAE"><a name="ID0EXHAE"><!----></a>Der Rotor ist nun montiert.</p></div></li><div class="section stepsection"><div class="fig "><div class="caption figcap caption">Schutzgitter-Vorderseite montieren</div><img class="image " width="238.11023622047244px" height="221.48031496062992px" src="../../../images/media/Tisch_3_Schutzgitter_Vorderseite_Num.png" id="img_ID0E4G"><a name="img_ID0E4G"><!----></a></img></div></div><li class="li step "><div class="p cmd ">Legen Sie die Schutzgitter-Vorderseite 6 an die Schutzgitter-Rückseite 1, welche Sie bereits montiert haben, wie in  zu sehen.</div></li><li class="li step "><div class="p cmd ">Fixieren Sie die äußeren Ringe der beiden Gitterhälften aneinander, indem Sie die Befestigungsklammern gleichmäßig verteilt an den beiden aneinanderliegenden Ringen der Schutzgitterhälften anbringen.</div><div class="itemgroup stepresult "><p class="p Resultat" id="ID0EZPAE"><a name="ID0EZPAE"><!----></a>Die Schutzgitter-Vorderseite ist nun montiert.</p></div></li></ol><div class="itemgroup result "><div class="fig "><div class="caption figcap caption">: Rotor montiert</div><img class="image " width="134.5025721784777px" height="203.74351706036745px" src="../../../images/media/Montage_Stand_Schutzgitter_Vorderseite.png" id="img_ID0ERAAC"><a name="img_ID0ERAAC"><!----></a></img></div><p class="p Resultat" id="ID0EGVAE"><a name="ID0EGVAE"><!----></a>Sie haben den Rotor und das Schutzgitter nun fertig montiert.</p></div></div></div></div></div></div></div></body></div><div class="topicref"><body id="ID8EA" about="#" typeof="tekom-document:unit"><div class="task"><div class="row"><div class="col-lg-12"><div class="ibox float-e-margins"><div class="ibox-title"><h3><h1 property="dc:title" id="ID0EF"><a name="ID0EF"><!----></a>Teleskopstange und Standplatte montieren</h1></h3></div><div class="ibox-content"><div class="body taskbody "><ol class="ol steps Table Grid"><div class="section stepsection"><div class="fig "><div class="caption figcap caption">: Bodenständer montieren</div><img class="image " width="172.16031496062993px" height="361.2807349081365px" src="../../../images/media/Stand_5_Fu__Num.png" id="img_ID0EIB"><a name="img_ID0EIB"><!----></a></img></div></div><li class="li step "><div class="p cmd ">Befestigen Sie die Justierschraube 1 an der Teleskopstange 2, wie in  zu sehen und ziehen Sie die Justierschraube handfest an.</div></li><li class="li step "><div class="p cmd ">Stecken Sie die Teleskopstange 2 in die runde Aussparung an der Oberseite des Bodenständers 3.</div></li><li class="li step "><div class="p cmd ">Befestigen Sie die Teleskopstange 2 am Bodenständer 3, indem Sie die Befestigungsschraube 4 durch den Bodenständer stecken, und handfest anziehen.</div><div class="itemgroup stepresult "><p class="p Resultat" id="ID0EMIAC"><a name="ID0EMIAC"><!----></a>Die Teleskopstange ist nun am Bodenständer befestigt.</p></div></li><div class="section stepsection"><div class="fig "><div class="caption figcap caption">Teleskopstange mit Funktionseinheit verbinden</div><img class="image " width="202.24041994750658px" height="505.92104986876643px" src="../../../images/media/Stand_6_Teleskopstange.png" id="img_ID0E6C"><a name="img_ID0E6C"><!----></a></img></div></div><li class="li step "><div class="p cmd ">Stecken Sie die Funktionseinheit 5, an der Sie bereits das Schutzgitter und den Rotor montiert haben, auf die Teleskopstange, wie in  zu sehen</div></li><li class="li step "><div class="p cmd ">Verdrehen Sie die Funktionseinheit 5 auf der Teleskopstange 2, bis die Justierschraube 1 auf der Rückseite ist und sich die Bohrungen an der Teleskopstange und der Rückseite der Funktionseinheit decken</div></li><li class="li step "><div class="p cmd ">Befestigen Sie die Funktionseinheit 5 an der Teleskopstange 2, indem Sie die Befestigungsschraube 6 durch die Rückseite des Bedienteils und die Teleskopstange stecken und handfest anziehen</div><div class="itemgroup stepresult "><p class="p Resultat" id="ID0EEBAE"><a name="ID0EEBAE"><!----></a>Die Funktionseinheit ist nun auf der Teleskopstange montiert.</p></div></li></ol><div class="itemgroup result "><div class="fig "><div class="caption figcap caption">Gerät fertig montiert</div><img class="image " width="200.00041994750657px" height="470.25406824146983px" src="../../../images/media/Montage_Stand_Fertig.png" id="img_ID0EWE"><a name="img_ID0EWE"><!----></a></img></div><p class="p Resultat" id="ID0E3FAE"><a name="ID0E3FAE"><!----></a>Sie haben das Gerät nun vollständig montiert und können es nun in Betrieb nehmen.</p></div></div></div></div></div></div></div></body></div></div><div class="topicref"><body id="ID9EA" about="#" typeof="tekom-document:unit"><div class="concept"><div class="row"><div class="col-lg-12"><div class="ibox float-e-margins"><div class="ibox-title"><h3><h1 property="dc:title" id="ID0EF"><a name="ID0EF"><!----></a>Wartung</h1></h3></div><div class="ibox-content" /></div></div></div></div></body><div class="topicref"><body id="ID10EA" about="#" typeof="tekom-document:unit"><div class="task"><div class="row"><div class="col-lg-12"><div class="ibox float-e-margins"><div class="ibox-title"><h3><h1 property="dc:title" id="ID0EF"><a name="ID0EF"><!----></a>Rotor reinigen</h1></h3></div><div class="ibox-content"><div class="body taskbody "><div class="section context"><div class="note note "><div class="notetitle">NOTE:</div><p class="p Fließtext" id="ID0EFG"><a name="ID0EFG"><!----></a>Sollten die Flügelräder des Rotors verschmutzt sein, können Sie sie wie folgt reinigen.</p></div></div><ol class="ol steps "><li class="li step "><div class="p cmd ">Trennen Sie das Gerät vom Stromnetz.</div></li><li class="li step "><div class="p cmd ">Entfernen Sie das Schutzgitter.</div></li><li class="li step "><div class="p cmd ">Reinigen Sie den Rotor mit einem feuchten Tuch.</div></li><li class="li step "><div class="p cmd ">Montieren Sie das Schutzgitter.</div></li><li class="li step "><div class="p cmd ">Stellen Sie das Gerät wieder aufrecht hin.</div></li><li class="li step "><div class="p cmd ">Verbinden Sie das Gerät wieder mit dem Stromnetz (siehe Kapitel Inbetriebnahme).</div><div class="itemgroup stepresult "><p class="p Resultat" id="ID0EPBAC"><a name="ID0EPBAC"><!----></a>Der Rotor ist nun gereinigt und das Gerät ist wieder betriebsbereit.</p></div></li></ol></div></div></div></div></div></div></body></div></div><div class="topicref"><body id="ID11EA" about="#" typeof="tekom-document:unit"><div class="concept"><div class="row"><div class="col-lg-12"><div class="ibox float-e-margins"><div class="ibox-title"><h3><h1 property="dc:title" id="ID0EF"><a name="ID0EF"><!----></a>Fehlerbehebung</h1></h3></div><div class="ibox-content" /></div></div></div></div></body><div class="topicref"><body id="ID12EA" about="#" typeof="tekom-document:unit"><div class="concept"><div class="row"><div class="col-lg-12"><div class="ibox float-e-margins"><div class="ibox-title"><h3><h1 property="dc:title" id="ID0EF"><a name="ID0EF"><!----></a>Fehlercodes am Display</h1></h3></div><div class="ibox-content"><div class="body conbody "><div class="section section"><p class="p " id="ID0E6F"><a name="ID0E6F"><!----></a>Im Fall von elektronisch erfassbaren Komplikationen werden auf dem Display Fehlercodes angezeigt. Nachfolgend werden diese Fehlercodes mit den möglichen Ursachen und den durchzuführenden Maßnahmen aufgelistet.</p></div></div></div></div></div></div></div></body><div class="topicref"><body id="ID13EA" about="#" typeof="tekom-document:unit"><div class="troubleshooting"><div class="row"><div class="col-lg-12"><div class="ibox float-e-margins"><div class="ibox-title"><h3><h1 property="dc:title">2X222</h1></h3></div><div class="ibox-content"><div class="body troublebody "><div class="section troubleshooting condition title"><b>Condition:</b></div><div property="tekom-document:incident" class="section condition "><p class="p Tabellentext" id="ID0EZFAC"><a name="ID0EZFAC"><!----></a>2X222</p></div><div class="bodydiv troubleSolution "><div class="section troubleshooting cause title"><b>Cause:</b></div><div property="tekom-document:incident-cause" class="section cause "><p class="p Tabellentext" id="ID0EMGAC"><a name="ID0EMGAC"><!----></a>Stellmotor blockiert</p></div><div class="section troubleshooting remedy title"><b>Remedy:</b></div><div property="tekom-document:incident-remedy" class="section remedy "><div class="itemgroup steps steps-informal "><p class="p Resultat" id="ID0EQHAC"><a name="ID0EQHAC"><!----></a>Siehe Kapitel 7.3</p></div></div></div></div></div></div></div></div></div></body></div><div class="topicref"><body id="ID14EA" about="#" typeof="tekom-document:unit"><div class="troubleshooting"><div class="row"><div class="col-lg-12"><div class="ibox float-e-margins"><div class="ibox-title"><h3><h1 property="dc:title">4X444</h1></h3></div><div class="ibox-content"><div class="body troublebody "><div class="section troubleshooting condition title"><b>Condition:</b></div><div property="tekom-document:incident" class="section condition "><p class="p Tabellentext" id="ID0EPOAC"><a name="ID0EPOAC"><!----></a>4X444</p></div><div class="bodydiv troubleSolution "><div class="section troubleshooting cause title"><b>Cause:</b></div><div property="tekom-document:incident-cause" class="section cause "><p class="p Tabellentext" id="ID0EHPAC"><a name="ID0EHPAC"><!----></a>Getriebe beschädigt</p></div><div class="section troubleshooting remedy title"><b>Remedy:</b></div><div property="tekom-document:incident-remedy" class="section remedy "><div class="itemgroup steps steps-informal "><p class="p Resultat" id="ID0EYAAE"><a name="ID0EYAAE"><!----></a>Lassen Sie das Getriebe auswechseln</p></div></div></div></div></div></div></div></div></div></body></div><div class="topicref"><body id="ID15EA" about="#" typeof="tekom-document:unit"><div class="troubleshooting"><div class="row"><div class="col-lg-12"><div class="ibox float-e-margins"><div class="ibox-title"><h3><h1 property="dc:title">1X111</h1></h3></div><div class="ibox-content"><div class="body troublebody "><div class="section troubleshooting condition title"><b>Condition:</b></div><div property="tekom-document:incident" class="section condition "><p class="p Tabellentext" id="ID0EFDAC"><a name="ID0EFDAC"><!----></a>1X111</p></div><div class="bodydiv troubleSolution "><div class="section troubleshooting cause title"><b>Cause:</b></div><div property="tekom-document:incident-cause" class="section cause "><p class="p Tabellentext" id="ID0E5DAC"><a name="ID0E5DAC"><!----></a>Steuerung defekt</p></div><div class="section troubleshooting remedy title"><b>Remedy:</b></div><div property="tekom-document:incident-remedy" class="section remedy "><div class="itemgroup steps steps-informal "><p class="p Resultat" id="ID0ECFAC"><a name="ID0ECFAC"><!----></a>Lassen Sie das Bedienteil auswechseln</p></div></div></div></div></div></div></div></div></div></body></div></div><div class="topicref"><body id="ID16EA" about="#" typeof="tekom-document:unit"><div class="concept"><div class="row"><div class="col-lg-12"><div class="ibox float-e-margins"><div class="ibox-title"><h3><h1 property="dc:title" id="ID0EF"><a name="ID0EF"><!----></a>Manuelle Fehlerbehebung</h1></h3></div><div class="ibox-content"><div class="body conbody "><div class="section section"><p class="p " id="ID0EZF"><a name="ID0EZF"><!----></a>Nicht alle Probleme sind elektronisch erfassbar.</p><p class="p " id="ID0EQBAC"><a name="ID0EQBAC"><!----></a>Im Folgenden sind häufige Probleme mit möglichen Ursachen und den durchzuführenden Maßnahmen aufgelistet.</p></div></div></div></div></div></div></div></body><div class="topicref"><body id="ID17EA" about="#" typeof="tekom-document:unit"><div class="troubleshooting"><div class="row"><div class="col-lg-12"><div class="ibox float-e-margins"><div class="ibox-title"><h3><h1 property="dc:title">Das Gerät lässt sich nicht einschalten.</h1></h3></div><div class="ibox-content"><div class="body troublebody "><div class="section troubleshooting condition title"><b>Condition:</b></div><div property="tekom-document:incident" class="section condition "><p class="p Tabellentext" id="ID0EUGAC"><a name="ID0EUGAC"><!----></a>Das Gerät lässt sich nicht einschalten.</p></div><div class="bodydiv troubleSolution "><div class="section troubleshooting cause title"><b>Cause:</b></div><div property="tekom-document:incident-cause" class="section cause "><ul class="ul "><li class="li "><p class="p List Paragraph" id="ID0ETHAC"><a name="ID0ETHAC"><!----></a>Der Netzstecker nicht vollständig in die Steckdose gesteckt.</p></li><li class="li "><p class="p List Paragraph" id="ID0EEIAC"><a name="ID0EEIAC"><!----></a>Die Steckdosenleiste nicht eingeschaltet oder nicht an Steckdose eingesteckt.</p></li><li class="li "><p class="p List Paragraph" id="ID0EVIAC"><a name="ID0EVIAC"><!----></a>Die Steckdose ist defekt</p></li></ul></div><div class="section troubleshooting remedy title"><b>Remedy:</b></div><div property="tekom-document:incident-remedy" class="section remedy "><div class="itemgroup steps steps-informal "><p class="p Resultat" id="ID0EEKAC"><a name="ID0EEKAC"><!----></a>Siehe Kapitel 7.3</p></div></div></div></div></div></div></div></div></div></body></div></div><div class="topicref"><body id="ID18EA" about="#" typeof="tekom-document:unit"><div class="task"><div class="row"><div class="col-lg-12"><div class="ibox float-e-margins"><div class="ibox-title"><h3><h1 property="dc:title" id="ID0EF"><a name="ID0EF"><!----></a>Stromzufuhr prüfen</h1></h3></div><div class="ibox-content"><div class="body taskbody "><ol class="ol steps "><li class="li step "><div class="p cmd ">Vergewissern Sie sich, dass der Netzstecker vollständig in die Steckdose gesteckt wurde</div></li><li class="li step "><div class="p cmd ">Falls Sie das Gerät an einer Steckdosenleiste oder einem Verlängerungskabel betreiben, vergewissern Sie sich, dass die Steckdosenleiste oder das Verlängerungskabel vollständig in die Steckdose gesteckt wurde und eingeschaltet ist</div></li><li class="li step "><div class="p cmd ">Stecken Sie ein anderes Elektrogerät an die verwendete Steckdose und schalten Sie es testweise ein, um die Funktion der Steckdose zu prüfen</div></li></ol></div></div></div></div></div></div></body></div><div class="topicref"><body id="ID19EA" about="#" typeof="tekom-document:unit"><div class="task"><div class="row"><div class="col-lg-12"><div class="ibox float-e-margins"><div class="ibox-title"><h3><h1 property="dc:title" id="ID0EF"><a name="ID0EF"><!----></a>Schwenkbereich freiräumen</h1></h3></div><div class="ibox-content"><div class="body taskbody "><div class="section context"><div class="note note "><div class="notetitle">NOTE:</div><p class="p Fließtext" id="ID0EBG"><a name="ID0EBG"><!----></a>Wenn die Schwenkfunktion eingeschaltet ist, wird sie ausgeschaltet, wenn sich Gegenstände im Schwenkbereich befinden. Aus Sicherheitsgründen wird dann auch der Rotor ausgeschaltet.<span class="ph tab" /> Sobald alle störenden Gegenstände entfernt wurden, schaltet sich der Rotor sofort wieder ein und die Schwenkfunktion schaltet sich nach 5 Sekunden wieder ein.</p></div><div class="note note "><div class="notetitle">NOTE:</div><p class="p Fließtext" id="ID0E4G"><a name="ID0E4G"><!----></a>Führen Sie im Falle einer Störung der Schwenkfunktion bitte folgende Schritte aus:</p></div></div><ol class="ol steps "><li class="li step "><div class="p cmd ">Entfernen Sie alle Gegenstände in einem Radius von 50cm um das Gerät.</div></li><li class="li step "><div class="p cmd ">Entfernen Sie Gegenstände, die von der Decke herab in den Schwenkbereich hängen.</div></li><li class="li step "><div class="p cmd ">Sollten keine Gegenstände das Gerät berühren, prüfen Sie die Stromzufuhr.</div></li><li class="li step "><div class="p cmd ">Sollten Sie nach Durchführung der oben genannten Schritte immer noch Probleme mit der Schwenkfunktion haben, wenden Sie sich bitte an Ihren Händler.</div></li></ol></div></div></div></div></div></div></body></div></div><div class="topicref"><body id="ID20EA" about="#" typeof="tekom-document:unit"><div class="concept"><div class="row"><div class="col-lg-12"><div class="ibox float-e-margins"><div class="ibox-title"><h3><h1 property="dc:title" id="ID0EF"><a name="ID0EF"><!----></a>Entsorgung</h1></h3></div><div class="ibox-content"><div class="body conbody "><div class="section section"><p class="p Fließtext" id="ID0EAG"><a name="ID0EAG"><!----></a>Das Gerät unterliegt den Entsorgungsbestimmungen für Elektrogeräte. Für die Entsorgung des Geräts stehen Ihnen zwei Optionen zur Verfügung:</p></div><div class="section section"><h3 id="ID0EQG"><a name="ID0EQG"><!----></a>Option 1</h3><p class="p Fließtext" id="ID0E2G"><a name="ID0E2G"><!----></a>Entsorgen Sie die Bestandteile des Geräts selbst in den dafür vorgesehenen Behältern.</p><div class="table Table Grid"><table width="100%" data-column-count="2"><colgroup><col width="50*" /><col width="50*" /></colgroup><tbody class="tbody "><tr class="row "><td class="entry "><p class="p Tabellenüberschrift" id="ID0ESAAC"><a name="ID0ESAAC"><!----></a><strong class="ph b ">Bauteil / Baugruppe</strong></p></td><td class="entry "><p class="p Tabellenüberschrift" id="ID0ECBAC"><a name="ID0ECBAC"><!----></a><strong class="ph b ">Vorgesehener Behälter</strong></p></td></tr><tr class="row "><td class="entry "><p class="p Tabellentext" id="ID0EXBAC"><a name="ID0EXBAC"><!----></a>Metallteile</p></td><td class="entry "><p class="p Tabellentext" id="ID0EHCAC"><a name="ID0EHCAC"><!----></a>Sondermüll</p></td></tr><tr class="row "><td class="entry "><p class="p Tabellentext" id="ID0E3CAC"><a name="ID0E3CAC"><!----></a>Kunststoffteile</p></td><td class="entry "><p class="p Tabellentext" id="ID0EMDAC"><a name="ID0EMDAC"><!----></a>Recyclingbehälter</p></td></tr><tr class="row "><td class="entry "><p class="p Tabellentext" id="ID0EBEAC"><a name="ID0EBEAC"><!----></a>Folieverpackung</p></td><td class="entry "><p class="p Tabellentext" id="ID0EREAC"><a name="ID0EREAC"><!----></a>Recyclingbehälter</p></td></tr><tr class="row "><td class="entry "><p class="p Tabellentext" id="ID0EGFAC"><a name="ID0EGFAC"><!----></a>Kartonverpackung</p></td><td class="entry "><p class="p Tabellentext" id="ID0EWFAC"><a name="ID0EWFAC"><!----></a>Papier-Mülltonne</p></td></tr></tbody></table></div></div><div class="section section"><h3 id="ID0EBGAC"><a name="ID0EBGAC"><!----></a>Option 2</h3><p class="p Fließtext" id="ID0EMGAC"><a name="ID0EMGAC"><!----></a>Geben Sie das Gerät bei Ihrem Elektrofachhändler oder Ihrer kommunalen Übergabestelle für Elektrogeräte ab. Diese sind nach Elektro- und Elektronikgeräte-Gesetz (ElektroG) dazu verpflichtet, Elektro(klein)geräte entgegenzunehmen.</p></div></div></div></div></div></div></div></body></div></div></div></div></div></div></body></html>